# Could residents hear it?

## Short answer

Yes, depending on the equipment, distance, terrain, weather and mitigation. Evidence supports concern about persistent low-frequency hum. It does not establish that inaudible data-center infrasound causes a broad range of diseases.

## Why one dBA number is not enough

A-weighting intentionally discounts low frequencies. It subtracts roughly 50.5 dB at 20 Hz, 26.2 dB at 63 Hz, and 16.1 dB at 125 Hz before combining the result into one dBA value.

That means [a meter can correctly display a modest dBA result](https://www.nature.com/articles/s41370-023-00599-x) while a low-frequency tone remains noticeable. A useful investigation records:

- A-, C-, and Z-weighted levels
- One-third-octave bands, especially 8–200 Hz
- Narrowband spectra for tones and modulation
- Nighttime, full-load, and generator-test conditions
- Weather and equipment operating logs
- Both outdoor receiving properties and affected indoor rooms

## What the evidence supports

### Supported

- Persistent industrial hum can cause annoyance and disturb sleep or concentration.
- [Residents have complained](https://jlarc.virginia.gov/pdfs/reports/Rpt598.pdf) at data-center sites that complied with ordinary dBA limits.
- Low-frequency sound travels and penetrates building envelopes differently from speech-frequency sound.
- Occupational hearing-loss limits are not suitable community quality-of-life standards.

### Not established

- That every data center emits problematic infrasound
- That inaudible environmental infrasound from data centers has been proven to cause vertigo, cardiovascular disease, or other chronic illness
- That a frequency by itself determines a universal safe setback

[Controlled studies](https://pmc.ncbi.nlm.nih.gov/articles/PMC10032045/) generally have not detected acute physiological or sleep effects from infrasound at or below perception thresholds. Long-term residential evidence remains limited.

## Distance is not a guarantee

For a compact source in open space, sound starts with a rule of thumb of about **6 dB reduction per doubling of distance**. Real campuses are more complicated: rows of fans behave differently from a point source, multiple units combine, buildings reflect sound, and wind or nighttime inversions can improve propagation.

Low frequencies have long wavelengths, about 56 feet at 20 Hz and 18 feet at 63 Hz, so ordinary walls and small barriers are less effective than they are against higher-frequency sound.

## Practical ordinance protections

The [signed development agreement](09-development-agreement.md) requires noise to be measured at the property line with industry-standard meters against federal, state, EPD and City of Americus limits, and requires corrective measures if a governmental entity finds an exceedance (§9). It separately preserves the city's power to enforce its own ordinances on sound, vibration, buffers, and outdoor lighting (§5(B)).

Neither provision states a decibel limit. The city has now set one: the [zoning ordinance signed October 24, 2026](/research/ordinance-zoning-data-center-district-signed-2026-10-24.pdf) bars noise above **55 decibels at the exterior property line**, down from the 70 dB discussed in July (§94-159(d)(1)). It requires a sound study of existing noise with the rezoning application, mitigation if levels are exceeded, and a second study with all systems running before a certificate of occupancy. The [city code addition signed October 22](/research/ordinance-chapter-14-data-centers-signed-2026-10-22.pdf) adds an acoustic barrier around all exterior mechanical equipment (Sec. 14-407).

The limit does not say whether it is A- or C-weighted, and it sets no nighttime, tonal or low-frequency limit. Those are the protections below that the adopted text still lacks. Possible meeting dates are on the [public meeting calendar](/meetings/).

- No exemption for cooling or HVAC equipment
- Cumulative limits covering every phase and generator
- Stricter nighttime and tonal protections
- Frequency-band limits in addition to dBA
- Baseline measurements before construction
- Independent modeling under propagation-favorable weather
- Post-construction testing at peak cooling load
- A rapid complaint and retesting process
- Enforceable mitigation, including equipment changes or reduced nighttime operation

## Safe public statement

> Data-center low-frequency noise is a legitimate siting and quality-of-life issue. The evidence supports frequency-aware measurement and enforceable prevention. It does not support presenting every reported symptom as medically proven infrasound injury.
